(* GENERATED by npm run model:generate. Create one DUT for each TYPE block. *)

TYPE ST_EmsMeta :
STRUCT
    Quality : USINT := 6; (* 0=good, 1=uncertain, 2=bad, 3=stale, 4=unsupported, 5=disabled, 6=initializing *)
    ObservedAtMs : ULINT; (* UTC Unix ms; 0 means unknown in this PLC adapter *)
    Sequence : UDINT; (* Per-point successful observation counter; wraps to 1 *)
END_STRUCT
END_TYPE

TYPE ST_EmsNumber :
STRUCT
    Value : LREAL;
    Meta : ST_EmsMeta;
END_STRUCT
END_TYPE

TYPE ST_EmsBoolean :
STRUCT
    Value : BOOL;
    Meta : ST_EmsMeta;
END_STRUCT
END_TYPE

TYPE ST_EmsText :
STRUCT
    Value : STRING(255);
    Meta : ST_EmsMeta;
END_STRUCT
END_TYPE

TYPE ST_EmsCounter :
STRUCT
    Value : ULINT;
    Meta : ST_EmsMeta;
END_STRUCT
END_TYPE

TYPE ST_EmsDecoded :
STRUCT
    Value : LREAL;
    Valid : BOOL;
END_STRUCT
END_TYPE

TYPE U_EmsReal32 :
UNION
    Bits : DWORD;
    Value : REAL;
END_UNION
END_TYPE

TYPE ST_EmsDevice :
STRUCT
    online : ST_EmsBoolean; (* device.online | state | r | Last device transaction succeeded; does not imply every point is healthy. *)
    state : ST_EmsText; (* device.state | state | r | Normalized operating state; unknown codes map to unknown, never running. *)
    available : ST_EmsBoolean; (* device.available | state | r | Device reports available for operation. *)
    remoteMode : ST_EmsBoolean; (* device.remoteMode | state | r | Device accepts remote control at its own interface. *)
    faultActive : ST_EmsBoolean; (* device.faultActive | state | r | At least one device fault is active. *)
    warningActive : ST_EmsBoolean; (* device.warningActive | state | r | At least one device warning is active. *)
    vendorCode : ST_EmsText; (* device.vendorCode | state | r | Unmodified diagnostic code for service; never drives portable UI behavior. *)
    latency : ST_EmsNumber; (* device.latency | ms | r | Most recent successful transaction duration. *)
    uptime : ST_EmsCounter; (* device.uptime | s | r | Device uptime. A reset is not negative consumption. *)
    communicationErrors : ST_EmsCounter; (* device.communicationErrors | count | r | Cumulative failed transactions since source restart. *)
END_STRUCT
END_TYPE

TYPE ST_EmsAc :
STRUCT
    activePower : ST_EmsNumber; (* ac.activePower | W | r | Signed active power at the declared measurement boundary. *)
    reactivePower : ST_EmsNumber; (* ac.reactivePower | var | r | Signed reactive power at the same boundary as activePower. *)
    apparentPower : ST_EmsNumber; (* ac.apparentPower | VA | r | Non-negative apparent power. *)
    frequency : ST_EmsNumber; (* ac.frequency | Hz | r | Measured AC frequency. *)
    powerFactor : ST_EmsNumber; (* ac.powerFactor | 1 | r | P / apparent power, signed by active power; null if undefined. *)
    voltageL1N : ST_EmsNumber; (* ac.voltageL1N | V | r | L1 to neutral RMS voltage. *)
    voltageL2N : ST_EmsNumber; (* ac.voltageL2N | V | r | L2 to neutral RMS voltage. *)
    voltageL3N : ST_EmsNumber; (* ac.voltageL3N | V | r | L3 to neutral RMS voltage. *)
    voltageL1L2 : ST_EmsNumber; (* ac.voltageL1L2 | V | r | L1 to L2 RMS voltage. *)
    voltageL2L3 : ST_EmsNumber; (* ac.voltageL2L3 | V | r | L2 to L3 RMS voltage. *)
    voltageL3L1 : ST_EmsNumber; (* ac.voltageL3L1 | V | r | L3 to L1 RMS voltage. *)
    currentL1 : ST_EmsNumber; (* ac.currentL1 | A | r | L1 RMS current magnitude. *)
    currentL2 : ST_EmsNumber; (* ac.currentL2 | A | r | L2 RMS current magnitude. *)
    currentL3 : ST_EmsNumber; (* ac.currentL3 | A | r | L3 RMS current magnitude. *)
    activePowerL1 : ST_EmsNumber; (* ac.activePowerL1 | W | r | Signed active power, L1. *)
    activePowerL2 : ST_EmsNumber; (* ac.activePowerL2 | W | r | Signed active power, L2. *)
    activePowerL3 : ST_EmsNumber; (* ac.activePowerL3 | W | r | Signed active power, L3. *)
    voltageThd : ST_EmsNumber; (* ac.voltageThd | % | r | Reported aggregate voltage total harmonic distortion. *)
END_STRUCT
END_TYPE

TYPE ST_EmsDc :
STRUCT
    voltage : ST_EmsNumber; (* dc.voltage | V | r | DC terminal voltage. *)
    current : ST_EmsNumber; (* dc.current | A | r | DC current; positive out of the asset. *)
    power : ST_EmsNumber; (* dc.power | W | r | DC power; positive out of the asset. *)
    insulationResistance : ST_EmsNumber; (* dc.insulationResistance | ohm | r | Insulation resistance to ground. *)
END_STRUCT
END_TYPE

TYPE ST_EmsEnergy :
STRUCT
    exported : ST_EmsCounter; (* energy.exported | Wh | r | Cumulative active energy leaving the boundary. *)
    imported : ST_EmsCounter; (* energy.imported | Wh | r | Cumulative active energy entering the boundary. *)
    generatedToday : ST_EmsNumber; (* energy.generatedToday | Wh | r | Generation since site-local midnight; date/timezone are metadata. *)
    exportedToday : ST_EmsNumber; (* energy.exportedToday | Wh | r | Export since site-local midnight. *)
    importedToday : ST_EmsNumber; (* energy.importedToday | Wh | r | Import since site-local midnight. *)
    runtime : ST_EmsCounter; (* energy.runtime | s | r | Cumulative operating time. *)
END_STRUCT
END_TYPE

TYPE ST_EmsPv :
STRUCT
    moduleTemperature : ST_EmsNumber; (* pv.moduleTemperature | degC | r | PV module temperature. *)
    inverterTemperature : ST_EmsNumber; (* pv.inverterTemperature | degC | r | Inverter internal temperature. *)
    irradiance : ST_EmsNumber; (* pv.irradiance | W/m2 | r | Plane-of-array irradiance. *)
    availablePower : ST_EmsNumber; (* pv.availablePower | W | r | Device-estimated available active power; not inferred from nameplate. *)
    curtailedPower : ST_EmsNumber; (* pv.curtailedPower | W | r | Reported curtailed active power. *)
END_STRUCT
END_TYPE

TYPE ST_EmsBattery :
STRUCT
    soc : ST_EmsNumber; (* battery.soc | % | r | State of charge. *)
    soh : ST_EmsNumber; (* battery.soh | % | r | State of health. *)
    storedEnergy : ST_EmsNumber; (* battery.storedEnergy | Wh | r | Estimated stored usable energy. *)
    chargeAvailable : ST_EmsNumber; (* battery.chargeAvailable | W | r | Maximum currently available charge magnitude. *)
    dischargeAvailable : ST_EmsNumber; (* battery.dischargeAvailable | W | r | Maximum currently available discharge magnitude. *)
    temperature : ST_EmsNumber; (* battery.temperature | degC | r | Reported representative battery temperature. *)
    minTemperature : ST_EmsNumber; (* battery.minTemperature | degC | r | Lowest measured temperature. *)
    maxTemperature : ST_EmsNumber; (* battery.maxTemperature | degC | r | Highest measured temperature. *)
    minCellVoltage : ST_EmsNumber; (* battery.minCellVoltage | V | r | Lowest measured cell voltage. *)
    maxCellVoltage : ST_EmsNumber; (* battery.maxCellVoltage | V | r | Highest measured cell voltage. *)
    cycles : ST_EmsCounter; (* battery.cycles | count | r | Completed equivalent cycles; fractional cycles require a separate extension field. *)
    contactorClosed : ST_EmsBoolean; (* battery.contactorClosed | state | r | Battery contactor closed readback. *)
    balancing : ST_EmsBoolean; (* battery.balancing | state | r | Cell balancing active. *)
END_STRUCT
END_TYPE

TYPE ST_EmsWind :
STRUCT
    speed : ST_EmsNumber; (* wind.speed | m/s | r | Wind speed at the instrument. *)
    direction : ST_EmsNumber; (* wind.direction | deg | r | Wind direction, clockwise from true north. *)
    rotorSpeed : ST_EmsNumber; (* wind.rotorSpeed | rpm | r | Rotor speed. *)
    nacelleDirection : ST_EmsNumber; (* wind.nacelleDirection | deg | r | Nacelle bearing from true north. *)
    pitch : ST_EmsNumber; (* wind.pitch | deg | r | Reported representative blade pitch. *)
    gearboxTemperature : ST_EmsNumber; (* wind.gearboxTemperature | degC | r | Gearbox temperature. *)
    availablePower : ST_EmsNumber; (* wind.availablePower | W | r | Reported available generation. *)
END_STRUCT
END_TYPE

TYPE ST_EmsHydro :
STRUCT
    flow : ST_EmsNumber; (* hydro.flow | m3/s | r | Volumetric flow through the unit. *)
    head : ST_EmsNumber; (* hydro.head | m | r | Net hydraulic head. *)
    upstreamLevel : ST_EmsNumber; (* hydro.upstreamLevel | m | r | Upstream level relative to the configured datum. *)
    downstreamLevel : ST_EmsNumber; (* hydro.downstreamLevel | m | r | Downstream level relative to the same datum. *)
    gatePosition : ST_EmsNumber; (* hydro.gatePosition | % | r | Gate opening. *)
    turbineSpeed : ST_EmsNumber; (* hydro.turbineSpeed | rpm | r | Hydro turbine speed. *)
    waterTemperature : ST_EmsNumber; (* hydro.waterTemperature | degC | r | Water temperature. *)
END_STRUCT
END_TYPE

TYPE ST_EmsGrid :
STRUCT
    dsoAllowance : ST_EmsNumber; (* grid.dsoAllowance | % | r | Discrete DSO export allowance. *)
    exportLimit : ST_EmsNumber; (* grid.exportLimit | W | r | Effective non-negative export ceiling. *)
    importLimit : ST_EmsNumber; (* grid.importLimit | W | r | Effective non-negative import ceiling. *)
    connected : ST_EmsBoolean; (* grid.connected | state | r | PCC connected to the external grid. *)
    islanded : ST_EmsBoolean; (* grid.islanded | state | r | Site operating as an island. *)
    breakerClosed : ST_EmsBoolean; (* grid.breakerClosed | state | r | Breaker closed auxiliary-contact readback. *)
    tripActive : ST_EmsBoolean; (* grid.tripActive | state | r | Protection trip active. *)
    transformerTemperature : ST_EmsNumber; (* grid.transformerTemperature | degC | r | Transformer winding or oil sensor, identified in point metadata. *)
    tapPosition : ST_EmsNumber; (* grid.tapPosition | step | r | Transformer tap position; signed integral step. *)
END_STRUCT
END_TYPE

TYPE ST_EmsMeteo :
STRUCT
    airTemperature : ST_EmsNumber; (* meteo.airTemperature | degC | r | Ambient air temperature. *)
    humidity : ST_EmsNumber; (* meteo.humidity | % | r | Relative humidity. *)
    pressure : ST_EmsNumber; (* meteo.pressure | Pa | r | Atmospheric pressure. *)
    irradiance : ST_EmsNumber; (* meteo.irradiance | W/m2 | r | Global horizontal irradiance. *)
    windSpeed : ST_EmsNumber; (* meteo.windSpeed | m/s | r | Wind speed. *)
    windDirection : ST_EmsNumber; (* meteo.windDirection | deg | r | Direction clockwise from true north. *)
    rainfall : ST_EmsNumber; (* meteo.rainfall | mm | r | Precipitation in the configured measurement window. *)
END_STRUCT
END_TYPE

TYPE ST_EmsLoad :
STRUCT
    demand : ST_EmsNumber; (* load.demand | W | r | Non-negative active power consumed. *)
    flexiblePower : ST_EmsNumber; (* load.flexiblePower | W | r | Reported shed-able load magnitude. *)
    enabled : ST_EmsBoolean; (* load.enabled | state | r | Load enabled readback. *)
    vehicleConnected : ST_EmsBoolean; (* load.vehicleConnected | state | r | Vehicle present at this connector. *)
    charging : ST_EmsBoolean; (* load.charging | state | r | Charging active readback. *)
    currentLimit : ST_EmsNumber; (* load.currentLimit | A | r | Accepted EV connector current limit. *)
    sessionEnergy : ST_EmsNumber; (* load.sessionEnergy | Wh | r | Energy delivered in this charging session. *)
END_STRUCT
END_TYPE

TYPE ST_EmsController :
STRUCT
    mode : ST_EmsText; (* controller.mode | state | r | Current controller mode. *)
    source : ST_EmsText; (* controller.source | state | r | Exactly one selected command authority. *)
    remoteConnected : ST_EmsBoolean; (* controller.remoteConnected | state | r | Aggregator transport connected. *)
    remoteAllowed : ST_EmsBoolean; (* controller.remoteAllowed | state | rw | Remote permission readback; disabling selects local authority. *)
    requestedPower : ST_EmsNumber; (* controller.requestedPower | W | r | Requested aggregate active power before controller constraints. *)
    afterController : ST_EmsNumber; (* controller.afterController | W | r | Power after local optimization and device feasibility limits. *)
    afterDso : ST_EmsNumber; (* controller.afterDso | W | r | Power after DSO/export constraints. *)
    deliveredPower : ST_EmsNumber; (* controller.deliveredPower | W | r | Final dispatched power; distinct from measured power. *)
    limitingReason : ST_EmsText; (* controller.limitingReason | state | r | Dominant normalized active constraint. *)
END_STRUCT
END_TYPE

TYPE ST_EmsSettings :
STRUCT
    peakImportTarget : ST_EmsNumber; (* settings.peakImportTarget | W | rw | Peak-shaving import target. *)
    peakShavingShare : ST_EmsNumber; (* settings.peakShavingShare | % | rw | Usable battery allocation to peak shaving; remainder for load shifting. *)
    socMin : ST_EmsNumber; (* settings.socMin | % | rw | Minimum operating SoC; strictly below socMax. *)
    socMax : ST_EmsNumber; (* settings.socMax | % | rw | Maximum operating SoC; strictly above socMin. *)
    chargeLimit : ST_EmsNumber; (* settings.chargeLimit | W | rw | Requested maximum charge magnitude. *)
    dischargeLimit : ST_EmsNumber; (* settings.dischargeLimit | W | rw | Requested maximum discharge magnitude. *)
    rampLimit : ST_EmsNumber; (* settings.rampLimit | W/s | rw | Maximum change of active power magnitude per second. *)
END_STRUCT
END_TYPE

TYPE ST_EmsCamera :
STRUCT
    online : ST_EmsBoolean; (* camera.online | state | r | Camera reachable. *)
    recording : ST_EmsBoolean; (* camera.recording | state | r | Recording active. *)
    frameAge : ST_EmsNumber; (* camera.frameAge | ms | r | Age of most recently received image. *)
END_STRUCT
END_TYPE

TYPE ST_EmsAsset :
STRUCT
    Id : STRING(128);
    Kind : STRING(32);
    device : ST_EmsDevice;
    ac : ST_EmsAc;
    dc : ST_EmsDc;
    energy : ST_EmsEnergy;
    pv : ST_EmsPv;
    battery : ST_EmsBattery;
    wind : ST_EmsWind;
    hydro : ST_EmsHydro;
    grid : ST_EmsGrid;
    meteo : ST_EmsMeteo;
    load : ST_EmsLoad;
    controller : ST_EmsController;
    settings : ST_EmsSettings;
    camera : ST_EmsCamera;
END_STRUCT
END_TYPE
